# AI / AO / DI / DO（産業の信号種別）

産業の現場では、信号を**4種類に分けて呼びます**。仕様書や計測機器のカタログもこの単位で書かれているので、覚えておくと話が早く進みます。

| 略号 | 正式名 | 日本語 | 中身 | 例 |
| --- | --- | --- | --- | --- |
| **AI** | Analog Input | アナログ入力 | 連続した量を**読む** | ロードセル、変位計、温度 |
| **AO** | Analog Output | アナログ出力 | 連続した量を**出す** | 制御指令、速度指令 |
| **DI** | Digital Input | 接点入力 | ON/OFFを**読む** | リミットスイッチ、非常停止、押しボタン |
| **DO** | Digital Output | 接点出力 | ON/OFFを**出す** | リレー、ランプ、電磁弁 |

> 🔰 計測分野の「AI」は **Analog Input** です。人工知能ではありません。文脈で読み分けてください。

## 本システムが持つのは AI と AO だけ

**AI 16ch ＋ AO 8ch**。どのICが何chを担当するかという構成の詳細は [仕様まとめ](./Specs.md) に集約しています（更新はそちらへ）。DI / DOはありません。

Modbusのレジスタも、この区分がそのまま対応しています（→ [ModbusRTU.md](./ModbusRTU.md)）。

## アナログ信号の代表的なレベル

| 信号 | 性格 | 本システムでの扱い |
| --- | --- | --- |
| 0〜5V | 扱いやすい | AI8-15にそのまま入る |
| 0〜10V | 産業機器の定番 | **分圧が必要**（→ [ADS1115.md](./ADS1115.md)） |
| ±10V | 双方向の指令に多い | マイナス不可。単極性（プラス側だけ）の機種を選ぶのが楽 |
| 1〜5V | 4〜20mAを変換した形 | そのまま入る |
| **4〜20mA** | 現場の主役（電流で値を送る方式） | ⚠️ 直結禁止（→ [CurrentLoop.md](./CurrentLoop.md)） |

> 🔰 「分圧」＝抵抗2本で電圧を半分などに下げて入力の上限以下にすること。「直結禁止」の意味は [CurrentLoop.md](./CurrentLoop.md) に書かれています。

## DI / DO の世界（参考）

本システムにはありませんが、現場では必ず出てきます。

- 電圧は **DC24V** が標準。5Vではありません
- **シンク／ソース**（NPN／PNP）という繋ぎ方の流儀があり、合わないと動きません
- 「**無電圧接点（ドライ接点）**」＝ただのスイッチ。電源を持たない接点のこと

ON/OFF判定が欲しいだけなら、AIの値をしきい値で判定する、AOを0V/10Vで振る、といった代用ができます。ただし**リレーやランプを直接駆動する能力はありません**。

## 関連ページ

[ModbusRTU](./ModbusRTU.md) ／ [ADS1115](./ADS1115.md) ／ [GP8403](./GP8403.md) ／ [4〜20mAの受け方](./CurrentLoop.md) ／ [仕様まとめ](./Specs.md)
